PlantCode,GenID,bus,FuelType,Pg,Pmax,Pmin,Qg,Qmax,Qmin,Lat,Lon
34,1P,745,Conventional Hydroelectric,4.0333628,12.1,0,0,18.7771429,-14.6707143,39.134259,-120.953341
161,1,1964,Conventional Hydroelectric,0.366669117,1.1,0,0,18.7771429,-14.6707143,37.611461,-120.594678
161,2,1964,Conventional Hydroelectric,0.366669117,1.1,0,0,18.7771429,-14.6707143,37.611461,-120.594678
161,3,1964,Conventional Hydroelectric,0.366669117,1.1,0,0,18.7771429,-14.6707143,37.611461,-120.594678
162,1,1360,Conventional Hydroelectric,0.166667613,0.5,0,0,18.7771429,-14.6707143,37.621536,-120.746247
162,2,1360,Conventional Hydroelectric,0.166667613,0.5,0,0,18.7771429,-14.6707143,37.621536,-120.746247
180,1,1745,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,40.45193,-121.86215
214,1,744,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,39.215979,-120.80355
215,1,1587,Conventional Hydroelectric,0.466669881,1.4,0,0,18.7771429,-14.6707143,38.071944,-120.539444
219,1,8022,Conventional Hydroelectric,39.30029,117.9,0,0,57.1,-39.3,40.007445,-121.249438
220,H1,2220,Conventional Hydroelectric,11.0000809,33.0,0,0,0.0,0.0,39.91062,-121.327692
220,H2,2220,Conventional Hydroelectric,11.0000809,33.0,0,0,0.0,0.0,39.91062,-121.327692
221,1,1748,Conventional Hydroelectric,13.3334314,40.0,0,0,19.4,-13.3,40.175656,-121.190663
222,1,8542,Conventional Hydroelectric,7.93339151,23.8,0,0,11.5,-7.9,40.085476,-121.148241
222,2,8542,Conventional Hydroelectric,8.33339446,25.0,0,0,12.1,-8.3,40.085476,-121.148241
222,3,8542,Conventional Hydroelectric,8.33339446,25.0,0,0,12.1,-8.3,40.085476,-121.148241
223,4,8542,Conventional Hydroelectric,20.1001481,60.3,0,0,29.2,-20.1,40.085997,-121.149373
223,5,8542,Conventional Hydroelectric,19.2001415,57.6,0,0,27.9,-19.2,40.085997,-121.149373
227,1,1743,Conventional Hydroelectric,4.0333628,12.1,0,0,18.7771429,-14.6707143,40.404645,-122.121904
229,1,1735,Conventional Hydroelectric,0.233334754,0.7,0,0,18.7771429,-14.6707143,40.570817,-122.02093
229,2,1735,Conventional Hydroelectric,0.233334754,0.7,0,0,18.7771429,-14.6707143,40.570817,-122.02093
235,1,8578,Conventional Hydroelectric,4.00002922,12.0,0,0,5.95,-4.1,39.256873,-120.767437
235,2,8578,Conventional Hydroelectric,4.00002922,12.0,0,0,5.95,-4.1,39.256873,-120.767437
235,3,8578,Conventional Hydroelectric,4.00002922,12.0,0,0,5.95,-4.1,39.256873,-120.767437
235,4,8578,Conventional Hydroelectric,4.40003218,13.2,0,0,5.95,-4.1,39.256873,-120.767437
237,1,744,Conventional Hydroelectric,7.33338707,22.0,0,0,16.5,-7.3,39.216985,-120.835587
238,1,106,Conventional Hydroelectric,3.33335758,10.0,0,0,7.5,-3.35,38.793574,-120.619152
238,2,106,Conventional Hydroelectric,3.33335758,10.0,0,0,7.5,-3.35,38.793574,-120.619152
239,1,7778,Conventional Hydroelectric,10.7667458,32.3,0,0,15.6,-10.8,38.330985,-120.669901
239,2,7778,Conventional Hydroelectric,11.700086,35.1,0,0,17.0,-11.7,38.330985,-120.669901
239,3,7778,Conventional Hydroelectric,11.700086,35.1,0,0,17.0,-11.7,38.330985,-120.669901
240,H1,1634,Conventional Hydroelectric,22.5001659,67.5,0,0,32.7,-22.5,36.927424,-119.02025
240,H2,1634,Conventional Hydroelectric,22.5001659,67.5,0,0,32.7,-22.5,36.927424,-119.02025
241,1,749,Conventional Hydroelectric,4.53336649,13.6,0,0,18.7771429,-14.6707143,38.956985,-121.041932
242,1,339,Conventional Hydroelectric,0.86667277,2.6,0,0,18.7771429,-14.6707143,40.268712,-121.089479
242,2,339,Conventional Hydroelectric,0.900006343,2.7,0,0,18.7771429,-14.6707143,40.268712,-121.089479
243,1,1286,Conventional Hydroelectric,3.33335761,10.0,0,0,18.7771429,-14.6707143,40.929297,-121.544462
244,1,8427,Conventional Hydroelectric,3.33335761,10.0,0,0,18.7771429,-14.6707143,40.960675,-121.548657
248,1,1746,Conventional Hydroelectric,2.53335168,7.6,0,0,18.7771429,-14.6707143,40.400988,-121.965502
249,1,1728,Conventional Hydroelectric,28.3668759,85.1,0,0,41.2,-28.4,40.992295,-121.975182
249,2,1728,Conventional Hydroelectric,27.8335386,83.5,0,0,40.4,-27.8,40.992295,-121.975182
250,H1,1643,Conventional Hydroelectric,3.76669415,11.3,0,0,18.7771429,-14.6707143,37.092486,-119.552826
250,H3,1643,Conventional Hydroelectric,3.76669415,11.3,0,0,18.7771429,-14.6707143,37.092486,-119.552826
253,1,1734,Conventional Hydroelectric,0.500003463,1.5,0,0,18.7771429,-14.6707143,40.677827,-121.873253
258,1,615,Conventional Hydroelectric,1.13334137,3.4,0,0,18.7771429,-14.6707143,37.52301,-120.329905
261,1,60,Conventional Hydroelectric,1.20000852,3.6,0,0,18.7771429,-14.6707143,38.147093,-120.446396
264,1,1448,Conventional Hydroelectric,0.53333704,1.6,0,0,18.7771429,-14.6707143,38.032103,-120.326537
265,H1,8553,Conventional Hydroelectric,11.5334181,34.6,0,0,16.8,-11.5,40.99084,-121.498243
265,H2,8553,Conventional Hydroelectric,11.5334181,34.6,0,0,16.8,-11.5,40.99084,-121.498243
267,1,1727,Conventional Hydroelectric,17.2334603,51.7,0,0,25.0,-17.2,40.986361,-121.84944
267,2,1727,Conventional Hydroelectric,17.2334603,51.7,0,0,25.0,-17.2,40.986361,-121.84944
268,H1,1730,Conventional Hydroelectric,12.733427,38.2,0,0,21.6,-12.7,40.986197,-121.977594
268,H2,1730,Conventional Hydroelectric,12.733427,38.2,0,0,21.6,-12.7,40.986197,-121.977594
268,H3,1730,Conventional Hydroelectric,11.066748,33.2,0,0,24.9,-11.1,40.986197,-121.977594
268,H4,1730,Conventional Hydroelectric,10.6667451,32.0,0,0,24.0,-10.7,40.986197,-121.977594
269,H1,1729,Conventional Hydroelectric,13.2000971,39.6,0,0,19.2,-13.2,40.922568,-121.992906
269,H2,1729,Conventional Hydroelectric,13.2000971,39.6,0,0,19.2,-13.2,40.922568,-121.992906
274,1,1501,Conventional Hydroelectric,1.46667714,4.4,0,0,18.7771429,-14.6707143,39.361786,-123.127934
274,2,1501,Conventional Hydroelectric,0.666671338,2.0,0,0,18.7771429,-14.6707143,39.361786,-123.127934
274,3,1501,Conventional Hydroelectric,1.00000706,3.0,0,0,18.7771429,-14.6707143,39.361786,-123.127934
275,H1,2220,Conventional Hydroelectric,21.0001548,63.0,0,0,30.5,-21.0,39.90521,-121.345226
275,H2,2220,Conventional Hydroelectric,21.0001548,63.0,0,0,30.5,-21.0,39.90521,-121.345226
279,1,32,Conventional Hydroelectric,4.10002996,12.3,0,0,18.7771429,-14.6707143,38.497914,-120.21811
279,2,32,Conventional Hydroelectric,9.90007271,29.7,0,0,14.4,-9.9,38.497914,-120.21811
280,1,1745,Conventional Hydroelectric,2.23334946,6.7,0,0,18.7771429,-14.6707143,40.395396,-121.879186
281,1,746,Conventional Hydroelectric,2.3333502,7.0,0,0,18.7771429,-14.6707143,39.324613,-120.644807
282,1,746,Conventional Hydroelectric,1.2333421,3.7,0,0,18.7771429,-14.6707143,39.324592,-120.645375
283,1,746,Conventional Hydroelectric,2.20001588,6.6,0,0,18.7771429,-14.6707143,39.337679,-120.635467
284,1,1502,Conventional Hydroelectric,2.00001441,6.0,0,0,18.7771429,-14.6707143,38.18653,-120.11168
285,HC1,1890,Conventional Hydroelectric,27.3002013,81.9,0,0,39.7,-27.3,38.139048,-120.370325
287,H1,8623,Conventional Hydroelectric,8.50006236,25.5,0,0,15.8,-8.5,38.449291,-120.492645
287,H2,8623,Conventional Hydroelectric,8.90006533,26.7,0,0,16.5,-8.9,38.449291,-120.492645
289,1,1892,Conventional Hydroelectric,1.40000998,4.2,0,0,18.7771429,-14.6707143,36.163076,-118.707104
289,2,1892,Conventional Hydroelectric,1.40000998,4.2,0,0,18.7771429,-14.6707143,36.163076,-118.707104
290,1,1745,Conventional Hydroelectric,2.8333539,8.5,0,0,18.7771429,-14.6707143,40.459111,-121.86708
291,1,1958,Conventional Hydroelectric,4.53336649,13.6,0,0,18.7771429,-14.6707143,38.420898,-120.549572
292,1,1755,Conventional Hydroelectric,4.53336649,13.6,0,0,18.7771429,-14.6707143,38.889862,-121.098525
292,2,1755,Conventional Hydroelectric,0.933339916,2.8,0,0,18.7771429,-14.6707143,38.889862,-121.098525
294,1,1724,Conventional Hydroelectric,3.33335758,10.0,0,0,7.5,-3.35,41.978914,-122.335317
294,2,1724,Conventional Hydroelectric,3.33335758,10.0,0,0,7.5,-3.35,41.978914,-122.335317
295,1,8064,Conventional Hydroelectric,4.50003288,13.5,0,0,6.55,-4.5,41.975716,-122.358127
295,2,8064,Conventional Hydroelectric,4.50003288,13.5,0,0,6.55,-4.5,41.975716,-122.358127
296,1,8064,Conventional Hydroelectric,0.166667613,0.5,0,0,6.55,-4.5,41.985605,-122.360455
296,2,8064,Conventional Hydroelectric,0.133334067,0.4,0,0,6.55,-4.5,41.985605,-122.360455
296,3,8064,Conventional Hydroelectric,0.400002707,1.2,0,0,6.55,-4.5,41.985605,-122.360455
297,1,1723,Conventional Hydroelectric,6.00004391,18.0,0,0,18.7771429,-14.6707143,41.932981,-122.43678
314,1,1722,Conventional Hydroelectric,0.666671339,2.0,0,0,18.7771429,-14.6707143,32.673097,-115.392026
314,2,1722,Conventional Hydroelectric,0.666671339,2.0,0,0,18.7771429,-14.6707143,32.673097,-115.392026
318,3,1632,Conventional Hydroelectric,5.26670527,15.8,0,0,5.325,-5.325,37.2,-119.3069
318,4,1632,Conventional Hydroelectric,5.26670527,15.8,0,0,5.325,-5.325,37.2,-119.3069
318,5,1632,Conventional Hydroelectric,5.83337612,17.5,0,0,5.325,-5.325,37.2,-119.3069
318,6,1632,Conventional Hydroelectric,5.83337612,17.5,0,0,5.325,-5.325,37.2,-119.3069
319,1,1644,Conventional Hydroelectric,11.3334167,34.0,0,0,0.0,0.0,37.148517,-119.386623
319,2,1644,Conventional Hydroelectric,11.3334167,34.0,0,0,0.0,0.0,37.148517,-119.386623
319,3,1644,Conventional Hydroelectric,11.3334167,34.0,0,0,0.0,0.0,37.148517,-119.386623
319,4,1644,Conventional Hydroelectric,12.0000882,36.0,0,0,17.4,-12.0,37.148517,-119.386623
319,5,1644,Conventional Hydroelectric,12.1667561,36.5,0,0,17.7,-12.2,37.148517,-119.386623
321,1,1635,Conventional Hydroelectric,10.0000735,30.0,0,0,0.0,0.0,37.2096,-119.3289
321,2,1635,Conventional Hydroelectric,15.0001104,45.0,0,0,21.8,-15.0,37.2096,-119.3289
322,1,1632,Conventional Hydroelectric,18.3334684,55.0,0,0,5.325,-5.325,37.200062,-119.30681
322,2,1632,Conventional Hydroelectric,18.3334684,55.0,0,0,5.325,-5.325,37.200062,-119.30681
323,1,1631,Conventional Hydroelectric,0.833339198,2.5,0,0,18.7771429,-14.6707143,37.273581,-118.573339
323,2,1631,Conventional Hydroelectric,0.833339198,2.5,0,0,18.7771429,-14.6707143,37.273581,-118.573339
323,3,1631,Conventional Hydroelectric,0.766672054,2.3,0,0,18.7771429,-14.6707143,37.273581,-118.573339
324,1,8381,Conventional Hydroelectric,0.933339916,2.8,0,0,18.7771429,-14.6707143,37.301962,-118.531957
324,2,8381,Conventional Hydroelectric,0.933339916,2.8,0,0,18.7771429,-14.6707143,37.301962,-118.531957
324,3,8381,Conventional Hydroelectric,0.933339916,2.8,0,0,18.7771429,-14.6707143,37.301962,-118.531957
325,1,1629,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,37.323035,-118.501714
325,2,1629,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,37.323035,-118.501714
325,3,1629,Conventional Hydroelectric,0.66667134,2.0,0,0,18.7771429,-14.6707143,37.323035,-118.501714
325,4,1629,Conventional Hydroelectric,0.733338483,2.2,0,0,18.7771429,-14.6707143,37.323035,-118.501714
325,5,1629,Conventional Hydroelectric,0.66667134,2.0,0,0,18.7771429,-14.6707143,37.323035,-118.501714
326,1,2312,Conventional Hydroelectric,0.66667134,2.0,0,0,18.7771429,-14.6707143,37.3344,-118.4797
326,2,2312,Conventional Hydroelectric,0.833339198,2.5,0,0,18.7771429,-14.6707143,37.3344,-118.4797
327,1,2247,Conventional Hydroelectric,0.533337043,1.6,0,0,18.7771429,-14.6707143,37.3499,-118.4628
328,1,285,Conventional Hydroelectric,1.00000706,3.0,0,0,18.7771429,-14.6707143,35.588069,-118.524804
328,2,285,Conventional Hydroelectric,1.00000706,3.0,0,0,18.7771429,-14.6707143,35.588069,-118.524804
328,3,285,Conventional Hydroelectric,2.00001441,6.0,0,0,18.7771429,-14.6707143,35.588069,-118.524804
332,1,990,Conventional Hydroelectric,0.500003463,1.5,0,0,18.7771429,-14.6707143,34.155162,-117.397119
332,2,990,Conventional Hydroelectric,0.500003463,1.5,0,0,18.7771429,-14.6707143,34.155162,-117.397119
337,1,2313,Conventional Hydroelectric,0.766672054,2.3,0,0,18.7771429,-14.6707143,36.465066,-118.862023
339,1,1663,Conventional Hydroelectric,6.83338338,20.5,0,0,9.9,-6.8,35.776185,-118.436233
339,2,1663,Conventional Hydroelectric,6.60004833,19.8,0,0,18.7771429,-14.6707143,35.776185,-118.436233
340,1,1662,Conventional Hydroelectric,2.20001589,6.6,0,0,3.2,-2.2,35.460303,-118.77959
340,2,1662,Conventional Hydroelectric,2.20001589,6.6,0,0,3.2,-2.2,35.460303,-118.77959
340,3,1662,Conventional Hydroelectric,2.20001589,6.6,0,0,3.2,-2.2,35.460303,-118.77959
340,4,1662,Conventional Hydroelectric,2.20001589,6.6,0,0,3.2,-2.2,35.460303,-118.77959
344,1,1636,Conventional Hydroelectric,31.6669003,95.0,0,0,0.0,0.0,37.220302,-119.337983
344,2,1636,Conventional Hydroelectric,31.6669003,95.0,0,0,0.0,0.0,37.220302,-119.337983
353,1,1602,Conventional Hydroelectric,3.76669416,11.3,0,0,18.7771429,-14.6707143,37.944237,-119.2161
357,1,2361,Conventional Hydroelectric,1.96668083,5.9,0,0,18.7771429,-14.6707143,37.766954,-119.123284
357,2,2361,Conventional Hydroelectric,2.40001736,7.2,0,0,18.7771429,-14.6707143,37.766954,-119.123284
361,1,1842,Conventional Hydroelectric,0.266668341,0.8,0,0,18.7771429,-14.6707143,34.14522,-117.058481
361,2,1842,Conventional Hydroelectric,0.266668341,0.8,0,0,18.7771429,-14.6707143,34.14522,-117.058481
361,3,1842,Conventional Hydroelectric,0.266668341,0.8,0,0,18.7771429,-14.6707143,34.14522,-117.058481
361,4,1842,Conventional Hydroelectric,0.266668341,0.8,0,0,18.7771429,-14.6707143,34.14522,-117.058481
365,1,1892,Conventional Hydroelectric,0.433336296,1.3,0,0,18.7771429,-14.6707143,36.13568,-118.788868
365,2,1892,Conventional Hydroelectric,0.433336296,1.3,0,0,18.7771429,-14.6707143,36.13568,-118.788868
376,1,2237,Conventional Hydroelectric,2.5000181,7.5,0,0,4.76666667,-2.63333333,38.2569,-120.8507
376,2,2237,Conventional Hydroelectric,2.5000181,7.5,0,0,4.76666667,-2.63333333,38.2569,-120.8507
376,3,2237,Conventional Hydroelectric,2.86668747,8.6,0,0,4.76666667,-2.63333333,38.2569,-120.8507
380,1,1446,Conventional Hydroelectric,26.133526,78.4,0,0,25.8,-25.8,37.896649,-119.9675
380,2,1446,Conventional Hydroelectric,26.133526,78.4,0,0,25.8,-25.8,37.896649,-119.9675
382,1,1446,Conventional Hydroelectric,13.1667635,39.5,0,0,13.0,-13.0,37.877667,-119.953233
382,2,1446,Conventional Hydroelectric,13.1667635,39.5,0,0,13.0,-13.0,37.877667,-119.953233
382,3,1446,Conventional Hydroelectric,12.1667561,36.5,0,0,17.7,-12.2,37.877667,-119.953233
385,1,194,Conventional Hydroelectric,1.66667861,5.0,0,0,18.7771429,-14.6707143,32.705435,-115.030975
385,2,194,Conventional Hydroelectric,1.66667861,5.0,0,0,18.7771429,-14.6707143,32.705435,-115.030975
386,1,1719,Conventional Hydroelectric,1.60001146,4.8,0,0,18.7771429,-14.6707143,32.705428,-115.126103
386,2,1719,Conventional Hydroelectric,1.46667714,4.4,0,0,18.7771429,-14.6707143,32.705428,-115.126103
387,1,1718,Conventional Hydroelectric,3.33335761,10.0,0,0,18.7771429,-14.6707143,32.705341,-115.219067
387,2,1718,Conventional Hydroelectric,3.20002329,9.6,0,0,18.7771429,-14.6707143,32.705341,-115.219067
388,1,1528,Conventional Hydroelectric,5.50004029,16.5,0,0,12.4,-5.5,32.736642,-114.713858
388,2,1528,Conventional Hydroelectric,5.50004029,16.5,0,0,12.4,-5.5,32.736642,-114.713858
391,1,1639,Conventional Hydroelectric,1.06667422,3.2,0,0,18.7771429,-14.6707143,37.142795,-118.324075
396,1,8832,Conventional Hydroelectric,3.36669119,10.1,0,0,18.7771429,-14.6707143,34.318248,-118.494449
397,1,371,Conventional Hydroelectric,0.666671339,2.0,0,0,18.7771429,-14.6707143,34.103931,-118.413377
398,1,209,Conventional Hydroelectric,0.933339917,2.8,0,0,18.7771429,-14.6707143,36.109722,-117.956667
398,2,209,Conventional Hydroelectric,0.933339917,2.8,0,0,18.7771429,-14.6707143,36.109722,-117.956667
401,1,1606,Conventional Hydroelectric,12.5000919,37.5,0,0,0.0,0.0,37.51,-118.569167
403,1,8832,Conventional Hydroelectric,0.933339917,2.8,0,0,18.7771429,-14.6707143,34.312778,-118.492778
403,2,8832,Conventional Hydroelectric,0.933339917,2.8,0,0,18.7771429,-14.6707143,34.312778,-118.492778
407,1,1606,Conventional Hydroelectric,12.5000919,37.5,0,0,0.0,0.0,37.546036,-118.590001
410,1,615,Conventional Hydroelectric,3.00002181,9.0,0,0,18.7771429,-14.6707143,37.522065,-120.31009
412,2P,745,Conventional Hydroelectric,14.6667746,44.0,0,0,6.3,-6.3,39.177903,-120.890856
413,3P,744,Conventional Hydroelectric,9.1000668,27.3,0,0,3.9,-3.9,39.2184,-120.8352
414,1,1888,Conventional Hydroelectric,3.33335761,10.0,0,0,18.7771429,-14.6707143,38.202569,-120.076983
415,H1,1887,Conventional Hydroelectric,24.000177,72.0,0,0,34.9,-24.0,38.246656,-120.034072
416,1,1593,Conventional Hydroelectric,3.90002848,11.7,0,0,18.7771429,-14.6707143,37.876111,-120.605
416,2,1593,Conventional Hydroelectric,3.90002848,11.7,0,0,18.7771429,-14.6707143,37.876111,-120.605
416,3,1593,Conventional Hydroelectric,2.1666823,6.5,0,0,18.7771429,-14.6707143,37.876111,-120.605
418,1,8400,Conventional Hydroelectric,3.33335761,10.0,0,0,18.7771429,-14.6707143,39.531784,-121.491247
424,1,1500,Conventional Hydroelectric,5.10003737,15.3,0,0,18.7771429,-14.6707143,39.077971,-120.406069
425,1,8565,Conventional Hydroelectric,20.4001503,61.2,0,0,29.6,-20.4,39.024801,-120.596383
425,2,8565,Conventional Hydroelectric,20.4001503,61.2,0,0,26.6,-18.3,39.024801,-120.596383
426,1,2221,Conventional Hydroelectric,2.03334798,6.1,0,0,18.7771429,-14.6707143,39.003372,-120.746651
427,1,2221,Conventional Hydroelectric,26.4001947,79.2,0,0,38.4,-26.4,39.000999,-120.725053
430,H1,1586,Conventional Hydroelectric,26.3001939,78.9,0,0,25.9,-25.9,38.82881,-120.537089
430,H2,1586,Conventional Hydroelectric,26.3001939,78.9,0,0,25.9,-25.9,38.82881,-120.537089
431,H1,1586,Conventional Hydroelectric,26.933532,80.8,0,0,26.6,-26.6,38.83405,-120.53176
431,H2,1586,Conventional Hydroelectric,26.933532,80.8,0,0,26.6,-26.6,38.83405,-120.53176
432,H1,1584,Conventional Hydroelectric,24.7001821,74.1,0,0,24.4,-24.4,38.982697,-120.324503
433,1,1585,Conventional Hydroelectric,8.50006236,25.5,0,0,8.4,-8.4,38.896511,-120.378292
436,1,1005,Conventional Hydroelectric,19.9334802,59.8,0,0,19.7,-19.7,34.2056,-117.3344
436,2,1005,Conventional Hydroelectric,19.9334802,59.8,0,0,19.7,-19.7,34.2056,-117.3344
436,3,1005,Conventional Hydroelectric,26.1001925,78.3,0,0,25.7,-25.7,34.2056,-117.3344
436,4,1005,Conventional Hydroelectric,26.1001925,78.3,0,0,25.7,-25.7,34.2056,-117.3344
437,1,8400,Conventional Hydroelectric,39.0002878,117.0,0,0,38.5,-38.5,39.542985,-121.492188
437,2,8400,Hydroelectric Pumped Storage,32.5669069,97.7,0,0,60.5,-32.6,39.542985,-121.492188
437,3,8400,Conventional Hydroelectric,39.0002878,117.0,0,0,38.5,-38.5,39.542985,-121.492188
437,4,8400,Hydroelectric Pumped Storage,32.5669069,97.7,0,0,60.5,-32.6,39.542985,-121.492188
437,5,8400,Conventional Hydroelectric,39.0002878,117.0,0,0,38.5,-38.5,39.542985,-121.492188
437,6,8400,Hydroelectric Pumped Storage,32.5669069,97.7,0,0,60.5,-32.6,39.542985,-121.492188
439,1,1891,Conventional Hydroelectric,15.1667783,45.5,0,0,15.0,-15.0,37.695994,-120.420152
439,2,1891,Conventional Hydroelectric,15.1667783,45.5,0,0,15.0,-15.0,37.695994,-120.420152
439,3,1891,Conventional Hydroelectric,15.1667783,45.5,0,0,15.0,-15.0,37.695994,-120.420152
439,4,1891,Conventional Hydroelectric,11.4334174,34.3,0,0,16.6,-11.4,37.695994,-120.420152
441,1,8684,Conventional Hydroelectric,22.0668293,66.2,0,0,0.0,0.0,38.70675,-121.158443
441,2,8684,Conventional Hydroelectric,22.0668293,66.2,0,0,0.0,0.0,38.70675,-121.158443
441,3,8684,Conventional Hydroelectric,22.0668293,66.2,0,0,0.0,0.0,38.70675,-121.158443
442,1,1733,Conventional Hydroelectric,25.7335231,77.2,0,0,35.2,-35.2,40.646934,-122.626973
442,2,1733,Conventional Hydroelectric,25.7335231,77.2,0,0,35.2,-35.2,40.646934,-122.626973
443,1,8414,Conventional Hydroelectric,13.0000956,39.0,0,0,0.0,0.0,40.611858,-122.446441
443,2,8414,Conventional Hydroelectric,13.0000956,39.0,0,0,0.0,0.0,40.611858,-122.446441
443,3,8414,Conventional Hydroelectric,13.0000956,39.0,0,0,0.0,0.0,40.611858,-122.446441
444,1,2339,Conventional Hydroelectric,2.23334946,6.7,0,0,18.7771429,-14.6707143,38.63735,-121.220198
444,2,2339,Conventional Hydroelectric,2.23334946,6.7,0,0,18.7771429,-14.6707143,38.63735,-121.220198
445,1,1498,Conventional Hydroelectric,47.3336827,142.0,0,0,0.0,0.0,40.717455,-122.422274
445,2,1498,Conventional Hydroelectric,47.3336827,142.0,0,0,0.0,0.0,40.717455,-122.422274
445,3,1498,Conventional Hydroelectric,47.3336827,142.0,0,0,0.0,0.0,40.717455,-122.422274
445,4,1498,Conventional Hydroelectric,47.3336827,142.0,0,0,0.0,0.0,40.717455,-122.422274
445,5,1498,Conventional Hydroelectric,47.3336827,142.0,0,0,0.0,0.0,40.717455,-122.422274
445,S1,1498,Conventional Hydroelectric,0.666671338,2.0,0,0,18.7771429,-14.6707143,40.717455,-122.422274
445,S2,1498,Conventional Hydroelectric,0.666671338,2.0,0,0,18.7771429,-14.6707143,40.717455,-122.422274
447,1,8724,Conventional Hydroelectric,10.0000735,30.0,0,0,0.0,0.0,34.295334,-114.140222
447,2,8724,Conventional Hydroelectric,10.0000735,30.0,0,0,0.0,0.0,34.295334,-114.140222
447,3,8724,Conventional Hydroelectric,10.0000735,30.0,0,0,0.0,0.0,34.295334,-114.140222
447,4,8724,Conventional Hydroelectric,10.0000735,30.0,0,0,0.0,0.0,34.295334,-114.140222
448,1,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
448,2,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
448,3,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
448,4,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
448,5,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
448,6,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
448,7,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
448,8,1642,Hydroelectric Pumped Storage,17.6667968,53.0,0,0,17.4,-17.4,37.0692,-121.0772
450,1,1742,Conventional Hydroelectric,30.0002213,90.0,0,0,29.6,-29.6,40.628115,-122.467509
450,2,1742,Conventional Hydroelectric,30.0002213,90.0,0,0,29.6,-29.6,40.628115,-122.467509
451,1,1731,Conventional Hydroelectric,23.3335054,70.0,0,0,0.0,0.0,40.797296,-122.762553
451,2,1731,Conventional Hydroelectric,23.3335054,70.0,0,0,0.0,0.0,40.797296,-122.762553
454,1,8671,Conventional Hydroelectric,52.5003875,157.5,0,0,76.3,-52.5,39.330833,-121.191666
454,2,8671,Conventional Hydroelectric,52.5003875,157.5,0,0,76.3,-52.5,39.330833,-121.191666
457,HC1,1045,Conventional Hydroelectric,0.233334754,0.7,0,0,18.7771429,-14.6707143,33.166246,-117.016566
457,HC2,1045,Conventional Hydroelectric,0.233334754,0.7,0,0,18.7771429,-14.6707143,33.166246,-117.016566
479,1,1955,Conventional Hydroelectric,0.96667349,2.9,0,0,18.7771429,-14.6707143,33.8343,-117.4971
480,1,799,Conventional Hydroelectric,0.96667349,2.9,0,0,18.7771429,-14.6707143,33.85895,-117.6106
481,1,1865,Conventional Hydroelectric,2.63335243,7.9,0,0,18.7771429,-14.6707143,33.8361,-117.1831
482,1,2056,Conventional Hydroelectric,0.633337765,1.9,0,0,18.7771429,-14.6707143,34.004722,-118.09917
483,1,706,Conventional Hydroelectric,1.03334064,3.1,0,0,18.7771429,-14.6707143,33.92493,-117.95517
487,1,707,Conventional Hydroelectric,1.36667641,4.1,0,0,18.7771429,-14.6707143,33.9001,-117.82905
534,1,105,Conventional Hydroelectric,3.33335761,10.0,0,0,18.7771429,-14.6707143,38.850283,-120.381883
537,1,1786,Conventional Hydroelectric,1.20000852,3.6,0,0,18.7771429,-14.6707143,38.2268,-121.0245
537,2,1786,Conventional Hydroelectric,1.20000852,3.6,0,0,18.7771429,-14.6707143,38.2268,-121.0245
537,3,1786,Conventional Hydroelectric,1.20000852,3.6,0,0,18.7771429,-14.6707143,38.2268,-121.0245
585,1,195,Conventional Hydroelectric,0.633337765,1.9,0,0,18.7771429,-14.6707143,32.711611,-114.942666
585,2,195,Conventional Hydroelectric,0.633337765,1.9,0,0,18.7771429,-14.6707143,32.711611,-114.942666
585,3,195,Conventional Hydroelectric,0.633337765,1.9,0,0,18.7771429,-14.6707143,32.711611,-114.942666
586,1,206,Conventional Hydroelectric,0.800005626,2.4,0,0,18.7771429,-14.6707143,32.699451,-115.28245
626,1,8542,Conventional Hydroelectric,0.466669881,1.4,0,0,18.7771429,-14.6707143,40.07531,-121.16143
632,1,103,Conventional Hydroelectric,4.23336427,12.7,0,0,18.7771429,-14.6707143,38.835182,-121.092982
682,1,1645,Conventional Hydroelectric,46.5003432,139.5,0,0,67.6,-46.5,37.071846,-119.558008
745,1,1954,Conventional Hydroelectric,7.96672509,23.9,0,0,7.9,-7.9,34.10345,-117.5257
776,1,1582,Conventional Hydroelectric,4.0333628,12.1,0,0,18.7771429,-14.6707143,39.580413,-121.119479
839,7P,662,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,39.272108,-120.932508
905,1,284,Conventional Hydroelectric,6.53338117,19.6,0,0,18.7771429,-14.6707143,34.8158,-118.6867
6158,1,2248,Conventional Hydroelectric,50.000369,150.0,0,0,18.7771429,-14.6707143,37.946927,-120.528211
6158,2,2248,Conventional Hydroelectric,50.000369,150.0,0,0,18.7771429,-14.6707143,37.946927,-120.528211
6196,1,557,Conventional Hydroelectric,12.3667576,37.1,0,0,12.2,-12.2,34.6853,-118.7881
6196,2,557,Conventional Hydroelectric,12.3667576,37.1,0,0,12.2,-12.2,34.6853,-118.7881
6449,1,367,Conventional Hydroelectric,1.00000706,3.0,0,0,18.7771429,-14.6707143,34.1548,-117.9093
6480,1,420,Conventional Hydroelectric,4.66670081,14.0,0,0,9.3,-4.66666667,34.534337,-118.525113
6480,2,420,Conventional Hydroelectric,4.66670081,14.0,0,0,9.3,-4.66666667,34.534337,-118.525113
6480,3,420,Conventional Hydroelectric,6.000044,18.0,0,0,9.3,-4.66666667,34.534337,-118.525113
6612,1,8215,Conventional Hydroelectric,12.8667613,38.6,0,0,12.7,-12.7,38.86429,-120.444335
6643,1,350,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,34.20795,-118.3516
6644,1,1863,Conventional Hydroelectric,1.63334503,4.9,0,0,18.7771429,-14.6707143,33.8553,-117.4537
6645,1,420,Conventional Hydroelectric,1.50001072,4.5,0,0,9.3,-4.66666667,34.5148,-118.6092
6645,2,420,Conventional Hydroelectric,1.50001072,4.5,0,0,9.3,-4.66666667,34.5148,-118.6092
6646,1,529,Conventional Hydroelectric,3.30002403,9.9,0,0,18.7771429,-14.6707143,34.1275,-117.7958
6647,1,707,Conventional Hydroelectric,1.70001219,5.1,0,0,18.7771429,-14.6707143,33.9117,-117.8192
7066,1,1296,Conventional Hydroelectric,1.00000706,3.0,0,0,18.7771429,-14.6707143,39.470447,-120.10455
7066,2,1296,Conventional Hydroelectric,0.200001176,0.6,0,0,18.7771429,-14.6707143,39.470447,-120.10455
7072,1,1841,Conventional Hydroelectric,3.63335983,10.9,0,0,3.56666667,-3.56666667,34.307444,-117.323548
7072,2,1841,Conventional Hydroelectric,3.63335983,10.9,0,0,3.56666667,-3.56666667,34.307444,-117.323548
7072,3,1841,Conventional Hydroelectric,3.63335983,10.9,0,0,3.56666667,-3.56666667,34.307444,-117.323548
7129,TD1,49,Conventional Hydroelectric,1.13334137,3.4,0,0,18.7771429,-14.6707143,39.528749,-121.546359
7147,3,1845,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,34.088019,-117.039539
7147,4,1845,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,34.088019,-117.039539
7147,5,1845,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,34.088019,-117.039539
7151,1,158,Conventional Hydroelectric,0.833339198,2.5,0,0,18.7771429,-14.6707143,39.586864,-122.533248
7151,2,158,Conventional Hydroelectric,0.833339198,2.5,0,0,18.7771429,-14.6707143,39.586864,-122.533248
7189,1,1732,Conventional Hydroelectric,1.16667494,3.5,0,0,18.7771429,-14.6707143,40.597617,-122.538683
7338,NA1,2220,Conventional Hydroelectric,7.33338707,22.0,0,0,10.7,-7.3,39.889287,-121.279173
7507,1,2306,Conventional Hydroelectric,0.666671339,2.0,0,0,18.7771429,-14.6707143,39.53,-121.095833
7526,1,1783,Onshore Wind Turbine,5.736009,13.2,0,0,23.8842105,-22.5631579,38.116415,-121.769031
7526,2,1783,Onshore Wind Turbine,10.4291073,24.0,0,0,9.5,-9.5,38.116415,-121.769031
7526,2B,1783,Onshore Wind Turbine,27.3764066,63.0,0,0,24.9,-24.9,38.116415,-121.769031
7526,3,1783,Onshore Wind Turbine,55.6219054,128.0,0,0,23.8842105,-22.5631579,38.116415,-121.769031
7907,1,1646,Conventional Hydroelectric,18.3334684,55.0,0,0,18.1,-18.1,36.8326,-119.327
7907,2,1646,Conventional Hydroelectric,18.3334684,55.0,0,0,18.1,-18.1,36.8326,-119.327
7907,3,1646,Conventional Hydroelectric,18.3334684,55.0,0,0,18.1,-18.1,36.8326,-119.327
7911,1,1677,Conventional Hydroelectric,3.16668971,9.5,0,0,18.7771429,-14.6707143,35.44072,-118.796498
7942,10,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,11,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,12,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,2,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,3,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,4,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,6,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,7,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
7942,8,1875,Conventional Hydroelectric,1.10000779,3.3,0,0,1.6,-1.1,33.6808,-117.0698
10005,WTGS,1641,Onshore Wind Turbine,7.56110277,17.4,0,0,23.8842105,-22.5631579,37.0478,-121.1708
10128,GEN1,1409,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,40.37,-123.4347
10128,GEN2,1409,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,40.37,-123.4347
10139,GEN1,300,Conventional Hydroelectric,1.96668083,5.9,0,0,18.7771429,-14.6707143,35.6439,-118.4822
10139,GEN2,300,Conventional Hydroelectric,1.96668083,5.9,0,0,18.7771429,-14.6707143,35.6439,-118.4822
10191,EXIS,2203,Onshore Wind Turbine,3.78055139,8.7,0,0,4.15,-4.15,35.060556,-118.389722
10437,SUN2,1833,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.863356,-116.827627
10438,SUN3,1833,Solar Photovoltaic,12.5336545,17.84232,0,0,10.2,-7.0,34.863356,-116.827627
10439,GEN1,1827,Solar Thermal without Energy Storage,31.0616654,44.2179235,0,0,16.6,-11.4,35.00694,-117.555768
10440,GEN1,1826,Solar Thermal without Energy Storage,31.0616654,44.2179235,0,0,16.6,-11.4,35.012166,-117.555672
10441,GEN1,1825,Solar Thermal without Energy Storage,31.0616654,44.2179235,0,0,16.6,-11.4,35.01948,-117.55553
10442,GEN1,1823,Solar Thermal without Energy Storage,31.7882541,45.2522609,0,0,17.0,-11.7,35.020981,-117.566079
10443,GEN1,1824,Solar Thermal without Energy Storage,31.7882541,45.2522609,0,0,17.0,-11.7,35.014836,-117.565903
10444,GEN1,7911,Solar Thermal without Energy Storage,83.5576965,118.9488,0,0,57.0,-30.7,35.0308,-117.3563
10446,GEN1,7911,Solar Thermal without Energy Storage,83.5576965,118.9488,0,0,57.0,-30.7,35.033,-117.338
10458,GEN1,1572,Conventional Hydroelectric,9.96673987,29.9,0,0,0.0,0.0,40.976389,-121.255833
10586,EXIS,1933,Onshore Wind Turbine,25.8989497,59.6,0,0,23.6,-23.6,35.075,-118.3158
10597,WGN1,1933,Onshore Wind Turbine,12.601838,29.0,0,0,11.5,-11.5,35.0697,-118.3167
10708,GEN1,333,Conventional Hydroelectric,0.366669117,1.1,0,0,18.7771429,-14.6707143,40.7576,-121.4145
10709,GEN1,1745,Conventional Hydroelectric,0.366669117,1.1,0,0,18.7771429,-14.6707143,40.4579,-121.8427
10718,WND,1855,Onshore Wind Turbine,5.08418979,11.7,0,0,23.8842105,-22.5631579,33.92194,-116.56222
10880,GEN1,333,Conventional Hydroelectric,0.600004192,1.8,0,0,18.7771429,-14.6707143,40.8014,-121.4481
50037,UNT2,262,Conventional Hydroelectric,2.33335021,7.0,0,0,18.7771429,-14.6707143,35.43,-118.8222
50061,GEN5,1118,Solar Photovoltaic,0.0,0.129292174,0,0,10.2,-7.0,32.778225,-117.070114
50061,GEN6,1118,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,32.778225,-117.070114
50061,GEN7,1118,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,32.778225,-117.070114
50061,GEN8,1118,Solar Photovoltaic,0.0,0.129292174,0,0,10.2,-7.0,32.778225,-117.070114
50076,UNT1,1480,Conventional Hydroelectric,0.0,0.2,0,0,18.7771429,-14.6707143,34.461667,-118.7511
50076,UNT2,1480,Conventional Hydroelectric,0.366669117,1.1,0,0,18.7771429,-14.6707143,34.461667,-118.7511
50147,1,1877,Conventional Hydroelectric,0.466669881,1.4,0,0,18.7771429,-14.6707143,33.051,-117.175
50156,GEN1,1735,Conventional Hydroelectric,1.06667421,3.2,0,0,18.7771429,-14.6707143,40.534454,-121.959109
50179,GEN1,1299,Conventional Hydroelectric,0.833339198,2.5,0,0,18.7771429,-14.6707143,41.2792,-122.3292
50179,GEN2,1299,Conventional Hydroelectric,0.833339198,2.5,0,0,18.7771429,-14.6707143,41.2792,-122.3292
50180,GEN1,1734,Conventional Hydroelectric,1.66667861,5.0,0,0,18.7771429,-14.6707143,40.670536,-121.890645
50218,U1,1168,Conventional Hydroelectric,0.933339917,2.8,0,0,18.7771429,-14.6707143,37.860653,-120.879153
50223,1296,1727,Conventional Hydroelectric,0.400002708,1.2,0,0,18.7771429,-14.6707143,41.028893,-121.892351
50276,EXIS,1858,Onshore Wind Turbine,2.5638222,5.9,0,0,23.8842105,-22.5631579,33.9131,-116.5631
50281,WGEN,1852,Onshore Wind Turbine,13.4709302,31.0,0,0,12.3,-12.3,33.926111,-116.615
50375,GEN1,1457,Conventional Hydroelectric,0.400002708,1.2,0,0,18.7771429,-14.6707143,34.2619,-118.6242
50386,WING,1932,Onshore Wind Turbine,6.64855589,15.3,0,0,23.8842105,-22.5631579,35.0522,-118.3581
50393,FR1,125,Conventional Hydroelectric,6.13337829,18.4,0,0,5.06666667,-3.4,36.997694,-119.703451
50393,M1,125,Conventional Hydroelectric,3.26669045,9.8,0,0,5.06666667,-3.4,36.997694,-119.703451
50393,RO1,125,Conventional Hydroelectric,0.800005626,2.4,0,0,5.06666667,-3.4,36.997694,-119.703451
50393,RO2,125,Conventional Hydroelectric,2.30001663,6.9,0,0,5.06666667,-3.4,36.997694,-119.703451
50400,GEN1,1889,Conventional Hydroelectric,5.40003955,16.2,0,0,18.7771429,-14.6707143,38.1861,-120.15
50485,GEN1,1858,Onshore Wind Turbine,9.42965116,21.7,0,0,8.6,-8.6,33.915023,-116.555064
50485,GEN2,1858,Onshore Wind Turbine,1.47745686,3.4,0,0,23.8842105,-22.5631579,33.915023,-116.555064
50492,3,1522,Conventional Hydroelectric,0.500003463,1.5,0,0,18.7771429,-14.6707143,32.679172,-117.246698
50532,15SLE,2203,Onshore Wind Turbine,0.651819204,1.5,0,0,4.15,-4.15,35.0686,-118.3833
50532,WGNS,2203,Onshore Wind Turbine,7.51764816,17.3,0,0,4.15,-4.15,35.0686,-118.3833
50535,WGNS,1848,Onshore Wind Turbine,12.9929295,29.9,0,0,11.8,-11.8,33.9461,-116.6769
50536,WGNS,2399,Onshore Wind Turbine,33.4165979,76.9,0,0,30.4,-30.4,35.2608,-118.2469
50552,WGNS,1849,Onshore Wind Turbine,16.9038447,38.9,0,0,15.7,-15.7,33.914986,-116.71026
50553,1,1860,Onshore Wind Turbine,8.69092273,20.0,0,0,7.9,-7.9,33.881667,-116.460278
50690,GEN1,8403,Onshore Wind Turbine,18.8593023,43.4,0,0,17.2,-17.2,33.934,-116.5781
50754,GEN1,8680,Onshore Wind Turbine,1.52091148,3.5,0,0,23.8842105,-22.5631579,35.043889,-118.276388
50754,GEN2,8680,Onshore Wind Turbine,1.82509377,4.2,0,0,23.8842105,-22.5631579,35.043889,-118.276388
50754,GEN3,8680,Onshore Wind Turbine,10.0380157,23.1,0,0,9.1,-9.1,35.043889,-118.276388
50754,GEN4,8680,Onshore Wind Turbine,1.6078207,3.7,0,0,23.8842105,-22.5631579,35.043889,-118.276388
50820,GEN1,796,Onshore Wind Turbine,1.30363841,3.0,0,0,23.8842105,-22.5631579,33.890913,-116.541515
50821,GEN1,1681,Onshore Wind Turbine,20.8582145,48.0,0,0,23.8842105,-22.5631579,35.045,-118.2642
50823,GEN1,1681,Onshore Wind Turbine,17.5991185,40.5,0,0,11.9,-11.9,35.046,-118.2757
50961,GEN1,1292,Conventional Hydroelectric,1.40000998,4.2,0,0,18.7771429,-14.6707143,40.976859,-122.456251
52142,GEN1,1680,Onshore Wind Turbine,12.601838,29.0,0,0,23.8842105,-22.5631579,35.0506,-118.2572
52143,GEN1,1936,Onshore Wind Turbine,10.2118342,23.5,0,0,9.3,-9.3,35.068,-118.2898
52144,GEN1,1680,Onshore Wind Turbine,9.77728807,22.5,0,0,8.9,-8.9,35.076,-118.2487
52160,WGNS,2203,Onshore Wind Turbine,9.560015,22.0,0,0,4.15,-4.15,35.076,-118.3664
52161,WGNS,1928,Onshore Wind Turbine,7.99564891,18.4,0,0,23.8842105,-22.5631579,35.0853,-118.3547
52162,WGNS,1931,Onshore Wind Turbine,6.12710052,14.1,0,0,23.8842105,-22.5631579,35.1011,-118.3372
52163,WTGN,1931,Onshore Wind Turbine,9.21237809,21.2,0,0,8.4,-8.4,35.1011,-118.3372
52165,WGNS,8593,Onshore Wind Turbine,0.782183045,1.8,0,0,23.8842105,-22.5631579,35.0908,-118.3936
54017,U1,367,Conventional Hydroelectric,1.30000925,3.9,0,0,18.7771429,-14.6707143,34.204311,-117.855714
54017,U2,367,Conventional Hydroelectric,0.366669117,1.1,0,0,18.7771429,-14.6707143,34.204311,-117.855714
54298,GEWE,1932,Onshore Wind Turbine,3.25909602,7.5,0,0,23.8842105,-22.5631579,35.0583,-118.3417
54299,GEWE,1933,Onshore Wind Turbine,1.30363841,3.0,0,0,23.8842105,-22.5631579,35.075,-118.3417
54300,GEWE,1989,Onshore Wind Turbine,1.95545761,4.5,0,0,23.8842105,-22.5631579,35.0583,-118.3083
54300,SX1S,1989,Onshore Wind Turbine,0.0,0.1,0,0,23.8842105,-22.5631579,35.0583,-118.3083
54308,1,166,Conventional Hydroelectric,0.433336296,1.3,0,0,18.7771429,-14.6707143,40.199822,-123.523145
54343,GEN1,1425,Conventional Hydroelectric,6.70004907,20.1,0,0,0.0,0.0,36.4156,-119.0069
54453,GEN2,1783,Onshore Wind Turbine,6.73546511,15.5,0,0,23.8842105,-22.5631579,38.1167,-121.8333
54454,GEN11,1854,Onshore Wind Turbine,21.5100337,49.5,0,0,23.8842105,-22.5631579,33.918395,-116.573906
54554,GEN1,1887,Conventional Hydroelectric,0.900006343,2.7,0,0,18.7771429,-14.6707143,38.3914,-120.0008
54554,GEN2,1887,Conventional Hydroelectric,0.900006343,2.7,0,0,18.7771429,-14.6707143,38.3914,-120.0008
54554,GEN3,1887,Conventional Hydroelectric,0.166667613,0.5,0,0,18.7771429,-14.6707143,38.3914,-120.0008
54647,EXIS,1680,Onshore Wind Turbine,12.4714741,28.7,0,0,11.3,-11.3,35.05,-118.2572
54650,EXI2,1848,Onshore Wind Turbine,3.95436984,9.1,0,0,23.8842105,-22.5631579,33.942,-116.661
54650,EXIS,1848,Onshore Wind Turbine,4.17164291,9.6,0,0,23.8842105,-22.5631579,33.942,-116.661
54654,KEK1,6,Conventional Hydroelectric,1.63334503,4.9,0,0,18.7771429,-14.6707143,40.0941,-123.508983
54681,EXIS,1857,Onshore Wind Turbine,3.1721868,7.3,0,0,23.8842105,-22.5631579,33.898856,-116.57281
54682,EXIS,2407,Onshore Wind Turbine,2.39000375,5.5,0,0,23.8842105,-22.5631579,33.893685,-116.567811
54685,EXIS,1857,Onshore Wind Turbine,5.08418979,11.7,0,0,23.8842105,-22.5631579,33.887401,-116.578231
54686,EXIS,295,Onshore Wind Turbine,11.7762003,27.1,0,0,10.7,-10.7,35.0506,-118.1714
54750,VW1,1932,Onshore Wind Turbine,2.82454989,6.5,0,0,23.8842105,-22.5631579,35.0663,-118.339444
54909,EXI2,1927,Onshore Wind Turbine,3.60673293,8.3,0,0,4.35,-4.35,35.1061,-118.3114
54909,EXIS,1927,Onshore Wind Turbine,5.90982745,13.6,0,0,4.35,-4.35,35.1061,-118.3114
54931,WGN1,1933,Onshore Wind Turbine,20.3367592,46.8,0,0,18.5,-18.5,35.074,-118.3153
55396,WGNS,2406,Onshore Wind Turbine,7.17001125,16.5,0,0,23.8842105,-22.5631579,33.9014,-116.7167
55719,GEN2,1855,Onshore Wind Turbine,9.64692423,22.2,0,0,8.8,-8.8,33.9211,-116.5642
55719,GENI,1855,Onshore Wind Turbine,18.5116654,42.6,0,0,17.5,-17.5,33.9211,-116.5642
56011,V-47,1864,Onshore Wind Turbine,17.8163916,41.0,0,0,16.2,-16.2,33.9172,-116.735
56012,1,1852,Onshore Wind Turbine,26.7245874,61.5,0,0,24.3,-24.3,33.925,-116.617778
56075,1,8535,Onshore Wind Turbine,63.3568267,145.8,0,0,64.3,-64.3,38.1381,-121.8053
56075,2,8535,Onshore Wind Turbine,7.03964741,16.2,0,0,23.8842105,-22.5631579,38.1381,-121.8053
56112,V47,1853,Onshore Wind Turbine,9.73383345,22.4,0,0,8.9,-8.9,33.9141,-116.5914
56125,4152,1458,Conventional Hydroelectric,0.333335524,1.0,0,0,18.7771429,-14.6707143,34.2253,-119.0858
56271,VEST,1918,Onshore Wind Turbine,7.82183045,18.0,0,0,23.8842105,-22.5631579,37.763653,-121.614392
56275,WGNS,8593,Onshore Wind Turbine,1.04291073,2.4,0,0,23.8842105,-22.5631579,35.0925,-118.3952
56276,WGNS,1929,Onshore Wind Turbine,0.695273818,1.6,0,0,23.8842105,-22.5631579,35.0772,-118.3811
56295,1,1542,Onshore Wind Turbine,21.7273068,50.0,0,0,19.8,-19.8,32.705556,-116.3425
56302,1,1682,Onshore Wind Turbine,25.638222,59.0,0,0,23.8842105,-22.5631579,35.06094,-118.292406
56362,1,303,Onshore Wind Turbine,65.1819204,150.0,0,0,66.1,-66.1,38.12,-121.85
56446,1,8507,Onshore Wind Turbine,16.5127532,38.0,0,0,15.0,-15.0,37.805,-121.6672
56570,WGNS,302,Onshore Wind Turbine,3.21564141,7.4,0,0,23.8842105,-22.5631579,35.1161,-118.3789
56615,G100,1058,Conventional Hydroelectric,1.5333443,4.6,0,0,18.7771429,-14.6707143,32.93695,-117.113669
56654,1,2208,Onshore Wind Turbine,43.976069,101.2,0,0,44.6,-44.6,40.8981,-121.8036
56768,CR1,138,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,36.7575,-120.3658
56791,1,1855,Onshore Wind Turbine,19.5545761,45.0,0,0,17.8,-17.8,33.9393,-116.5527
56814,PV1,2065,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.040278,-118.148056
56814,PV2,2065,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.040278,-118.148056
56862,1,562,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,34.5644,-117.6933
56862,2,562,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,34.5644,-117.6933
56862,3,562,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,34.5644,-117.6933
56862,4,562,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,34.5644,-117.6933
56875,TBD,859,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.44979,-121.16469
56909,1,108,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,36.7839,-119.7094
56909,2,108,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,36.7839,-119.7094
56909,3,108,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,36.7839,-119.7094
56909,4,108,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,36.7839,-119.7094
56939,1,8185,Solar Photovoltaic,19.0729525,27.1513565,0,0,10.2,-7.0,33.5917,-114.7444
56996,S1A,2000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,33.985244,-117.700826
56996,S1B,2000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,33.985244,-117.700826
57004,1,782,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,33.8672,-117.23
57005,1,2118,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.40008,-121.96366
57006,1,1885,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.674894,-121.713362
57007,1,8357,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,33.567268,-114.917979
57009,1,999,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.094695,-117.266831
57010,1,1330,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.232108,-122.092706
57011,1,8357,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,33.565329,-114.903629
57012,1,1993,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.5975,-117.2
57041,1,1320,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,38.4106,-121.9264
57217,S003A,2004,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094279,-117.400113
57217,S003B,2004,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094279,-117.400113
57219,S005A,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086276,-117.230571
57219,S005B,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086276,-117.230571
57219,S005C,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086276,-117.230571
57219,S005D,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086276,-117.230571
57219,S005E,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086276,-117.230571
57220,S006A,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041389,-117.573055
57220,S006B,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041389,-117.573055
57220,S006C,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041389,-117.573055
57220,S006D,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041389,-117.573055
57221,S007A,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086111,-117.2275
57221,S007B,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086111,-117.2275
57221,S007C,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086111,-117.2275
57221,S007D,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086111,-117.2275
57221,S007E,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.086111,-117.2275
57222,S008A,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041944,-117.565
57222,S008B,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041944,-117.565
57222,S008C,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041944,-117.565
57222,S008D,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.041944,-117.565
57223,S009A,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.042778,-117.571666
57223,S009B,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.042778,-117.571666
57224,S010A,1018,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075,-117.516944
57224,S010B,1018,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075,-117.516944
57224,S010C,1018,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075,-117.516944
57225,S011A,7808,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075833,-117.241388
57225,S011B,7808,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075833,-117.241388
57225,S011C,7808,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075833,-117.241388
57225,S011D,7808,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075833,-117.241388
57225,S011E,7808,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075833,-117.241388
57225,S011F,7808,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075833,-117.241388
57225,S011G,7808,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.075833,-117.241388
57226,S012A,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.042222,-117.561666
57227,S013A,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083499,-117.23557
57227,S013B,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083499,-117.23557
57227,S013C,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083499,-117.23557
57227,S013D,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083499,-117.23557
57227,S013E,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083499,-117.23557
57227,S013F,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083499,-117.23557
57227,S013G,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083499,-117.23557
57229,S015A,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.079167,-117.516666
57229,S015B,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.079167,-117.516666
57229,S015C,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.079167,-117.516666
57229,S015D,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.079167,-117.516666
57229,S015E,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.079167,-117.516666
57229,S015F,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.079167,-117.516666
57229,S015G,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.079167,-117.516666
57230,S016A,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.085556,-117.233611
57230,S016B,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.085556,-117.233611
57230,S016C,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.085556,-117.233611
57231,S017A,1037,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.072778,-117.503333
57231,S017B,1037,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.072778,-117.503333
57231,S017C,1037,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.072778,-117.503333
57231,S017D,1037,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.072778,-117.503333
57231,S017E,1037,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.072778,-117.503333
57231,S017F,1037,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.072778,-117.503333
57231,S017G,1037,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.072778,-117.503333
57232,S018A,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083333,-117.516388
57232,S018B,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083333,-117.516388
57232,S018C,1031,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.083333,-117.516388
57236,S023A,7830,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.080833,-117.520277
57236,S023B,7830,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.080833,-117.520277
57236,S023C,7830,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.080833,-117.520277
57236,S023D,7830,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.080833,-117.520277
