PlantCode,GenID,bus,FuelType,Pg,Pmax,Pmin,Qg,Qmax,Qmin,Lat,Lon
57236,S023E,7830,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.080833,-117.520277
57245,S026A,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026B,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026C,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026D,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026E,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026F,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026G,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026H,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026I,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,S026J,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,SO26K,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57245,SO26L,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131214,-117.425324
57246,S027A,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131111,-117.421666
57246,S027B,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131111,-117.421666
57246,S027C,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131111,-117.421666
57246,S027D,990,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.131111,-117.421666
57247,S028A,1000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094167,-117.274166
57247,S028B,1000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094167,-117.274166
57247,S028C,1000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094167,-117.274166
57247,S028D,1000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094167,-117.274166
57247,S028E,1000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094167,-117.274166
57247,S028F,1000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094167,-117.274166
57247,S028G,1000,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.094167,-117.274166
57282,AW01,2204,Onshore Wind Turbine,65.1819204,150.0,0,0,23.8842105,-22.5631579,35.033725,-118.353422
57291,AW02,288,Onshore Wind Turbine,65.1819204,150.0,0,0,23.8842105,-22.5631579,35.023889,-118.295278
57292,AW03,288,Onshore Wind Turbine,65.1819204,150.0,0,0,23.8842105,-22.5631579,35.023889,-118.295278
57293,AW04,2264,Onshore Wind Turbine,44.3237059,102.0,0,0,23.8842105,-22.5631579,35.008611,-118.242222
57294,AW05,2264,Onshore Wind Turbine,73.0037509,168.0,0,0,23.8842105,-22.5631579,35.008611,-118.242222
57295,1,471,Solar Photovoltaic,59.9435649,85.3328348,0,0,10.2,-7.0,34.7892,-118.5047
57301,DEC,2407,Onshore Wind Turbine,3.47636909,8.0,0,0,23.8842105,-22.5631579,33.8942,-116.5603
57302,1,1856,Onshore Wind Turbine,2.82454989,6.5,0,0,23.8842105,-22.5631579,33.9053,-116.5825
57305,1,1508,Solar Photovoltaic,9.08235832,12.9292174,0,0,10.2,-7.0,34.550833,-117.435277
57308,1,344,Solar Photovoltaic,1.99811883,2.84442783,0,0,10.2,-7.0,34.319722,-118.430833
57309,1,1703,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,33.7331,-118.27722
57310,1,1702,Solar Photovoltaic,1.18070658,1.68079826,0,0,10.2,-7.0,33.794283,-118.241405
57311,1,2084,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.1283,-118.206903
57313,1,481,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,34.0578,-118.229722
57314,1,1945,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,33.783102,-118.28493
57323,UNIT1,448,Solar Thermal without Energy Storage,6.81176874,9.69691305,0,0,26.5375,-16.125,34.7306,-118.135
57331,MSP1,7911,Solar Thermal without Energy Storage,127.153016,181.009044,0,0,26.5375,-16.125,35.017717,-117.339144
57331,MSP2,7911,Solar Thermal without Energy Storage,127.153016,181.009044,0,0,26.5375,-16.125,35.017717,-117.339144
57340,1,111,Solar Photovoltaic,127.153016,181.009044,0,0,10.2,-7.0,36.627,-120.879
57359,1,317,Solar Photovoltaic,5.44941499,7.75753044,0,0,10.2,-7.0,35.989722,-120.11
57360,1,317,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.983056,-120.110277
57361,1,317,Solar Photovoltaic,17.2564808,24.5655131,0,0,10.2,-7.0,35.982778,-120.110277
57364,1,1720,Conventional Hydroelectric,0.733338483,2.2,0,0,18.7771429,-14.6707143,32.7792,-114.6344
57364,2,1720,Conventional Hydroelectric,0.733338483,2.2,0,0,18.7771429,-14.6707143,32.7792,-114.6344
57378,AVSR,471,Solar Photovoltaic,229.783665,327.1092,0,0,10.2,-7.0,34.780278,-118.42444
57394,GEN01,8357,Solar Thermal without Energy Storage,113.529479,161.615218,0,0,26.5375,-16.125,33.665,-114.998055
57394,GEN02,8357,Solar Thermal without Energy Storage,113.529479,161.615218,0,0,26.5375,-16.125,33.665,-114.998055
57422,1,1885,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.659722,-121.7294
57439,HPR2,1176,Solar Photovoltaic,29.3360174,41.7613722,0,0,10.2,-7.0,35.323739,-119.91663
57439,HPR2A,1176,Solar Photovoltaic,19.0729525,27.1513565,0,0,10.2,-7.0,35.323739,-119.91663
57439,HPR2B,1176,Solar Photovoltaic,78.5623994,111.837731,0,0,10.2,-7.0,35.323739,-119.91663
57439,HPR2C,1176,Solar Photovoltaic,63.5765082,90.5045218,0,0,10.2,-7.0,35.323739,-119.91663
57439,HPR2D,1176,Solar Photovoltaic,36.3294333,51.7168696,0,0,10.2,-7.0,35.323739,-119.91663
57441,S42A,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42B,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42C,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42D,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42E,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42F,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42G,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42H,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42I,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57441,S42J,1435,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.028056,-119.074722
57455,SB1,1051,Solar Photovoltaic,23.6141316,33.6159652,0,0,10.2,-7.0,33.298889,-116.35083
57459,1,2407,Onshore Wind Turbine,21.2927607,49.0,0,0,23.8842105,-22.5631579,33.8816,-116.5527
57484,GEN1,2314,Onshore Wind Turbine,82.1292198,189.0,0,0,23.8842105,-22.5631579,34.9349,-118.4612
57490,56819,7889,Solar Photovoltaic,117.071599,166.657612,0,0,10.2,-7.0,32.663289,-115.658284
57491,56819,8142,Solar Photovoltaic,135.054668,192.257463,0,0,10.2,-7.0,32.772225,-115.779311
57497,1,145,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.531389,-120.106944
57498,1,8231,Solar Photovoltaic,13.6235375,19.3938261,0,0,10.2,-7.0,36.400278,-120.103333
57499,1,8231,Solar Photovoltaic,13.6235375,19.3938261,0,0,10.2,-7.0,36.378726,-120.124898
57506,SEIM,915,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.4869,-121.3911
57522,1,121,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.425085,-120.343543
57523,1,131,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.181389,-120.030555
57534,S32A,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.031667,-117.571944
57534,S32B,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.031667,-117.571944
57534,S32C,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.031667,-117.571944
57535,S33A,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.0325,-117.569166
57535,S33B,1846,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.0325,-117.569166
57559,1,2324,Solar Photovoltaic,4.08706124,5.81814783,0,0,10.2,-7.0,37.750894,-122.481758
57566,2.5P2,286,Onshore Wind Turbine,1.08636534,2.5,0,0,23.8842105,-22.5631579,35.155278,-118.369444
57566,2.8P3,286,Onshore Wind Turbine,1.21672918,2.8,0,0,23.8842105,-22.5631579,35.155278,-118.369444
57579,1,1168,Solar Photovoltaic,0.817412249,1.16362957,0,0,10.2,-7.0,37.8583,-120.8917
57579,2,1168,Solar Photovoltaic,0.363294333,0.517168696,0,0,10.2,-7.0,37.8583,-120.8917
57580,PV1,2304,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,38.6183,-121.0564
57580,PV2,2304,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,38.6183,-121.0564
57621,GEN1,295,Onshore Wind Turbine,34.416054,79.2,0,0,23.8842105,-22.5631579,35.0775,-118.218333
57626,WTG1,1133,Onshore Wind Turbine,0.869092273,2.0,0,0,23.8842105,-22.5631579,37.714167,-121.521666
57655,BC01,2196,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,35.411817,-118.96864
57656,1,1955,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,33.826389,-117.511667
57669,PV1,877,Solar Photovoltaic,15.4400091,21.9796696,0,0,10.2,-7.0,38.364722,-121.41278
57670,PV1,893,Solar Photovoltaic,2.63388391,3.74947305,0,0,10.2,-7.0,38.253056,-121.278888
57671,PV1,893,Solar Photovoltaic,2.63388391,3.74947305,0,0,10.2,-7.0,38.237778,-121.3375
57682,1,565,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,36.9408,-120.1572
57683,1,446,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,33.881667,-118.0175
57695,TPZ1,1176,Solar Photovoltaic,117.889011,167.821242,0,0,10.2,-7.0,35.405556,-120.068611
57695,TPZ2,1176,Solar Photovoltaic,137.325258,195.489767,0,0,10.2,-7.0,35.405556,-120.068611
57695,TPZ3,1176,Solar Photovoltaic,92.7308784,132.00731,0,0,10.2,-7.0,35.405556,-120.068611
57695,TPZ4,1176,Solar Photovoltaic,82.0136956,116.750833,0,0,10.2,-7.0,35.405556,-120.068611
57695,TPZ5,1176,Solar Photovoltaic,102.176531,145.453696,0,0,10.2,-7.0,35.405556,-120.068611
57697,1,818,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,38.613508,-121.162879
57698,1,818,Solar Photovoltaic,2.45223675,3.4908887,0,0,10.2,-7.0,38.6086,-121.1703
57700,1,1607,Onshore Wind Turbine,33.9815079,78.2,0,0,23.8842105,-22.5631579,37.790833,-121.718055
57701,1,1783,Onshore Wind Turbine,33.9815079,78.2,0,0,23.8842105,-22.5631579,38.116667,-121.821944
57708,INV,288,Solar Photovoltaic,99.9059415,142.221391,0,0,10.2,-7.0,34.938261,-118.334492
57722,1,1858,Solar Photovoltaic,3.63294333,5.17168696,0,0,10.2,-7.0,33.909722,-116.5625
57725,1,8535,Onshore Wind Turbine,44.540979,102.5,0,0,23.8842105,-22.5631579,38.137488,-121.855342
57729,1,1546,Hydroelectric Pumped Storage,7.00005133,21.0,0,0,62.312,-50.904,33.058611,-117.119444
57729,2,1546,Hydroelectric Pumped Storage,7.00005133,21.0,0,0,62.312,-50.904,33.058611,-117.119444
57743,1,1853,Solar Photovoltaic,2.27058958,3.23230435,0,0,10.2,-7.0,33.924167,-116.593333
57753,PV1,917,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.338868,-121.431342
57757,1,2314,Onshore Wind Turbine,65.9206489,151.7,0,0,23.8842105,-22.5631579,34.891389,-118.4325
57764,1,2280,Solar Photovoltaic,10.0814177,14.3514313,0,0,10.2,-7.0,35.68771,-117.68137
57773,1,2267,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,33.661667,-114.651667
57774,WGNS,1932,Onshore Wind Turbine,52.1455364,120.0,0,0,23.8842105,-22.5631579,35.054167,-118.354722
57777,DL1,859,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,38.468611,-121.181944
57778,KAM1,2351,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.365053,-121.381101
57779,DIL2,859,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,38.466111,-121.177778
57780,KAM2,2351,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.365053,-121.381101
57781,DIL3,859,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,38.461944,-121.180278
57782,KAM3,2351,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.365053,-121.381101
57783,BRU1,877,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.3475,-121.412777
57784,BRU2,877,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.3475,-121.412777
57785,BRU3,877,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.3475,-121.412777
57791,WTG1,1330,Onshore Wind Turbine,0.651819204,1.5,0,0,23.8842105,-22.5631579,38.232222,-122.092778
57792,WTG1,7830,Onshore Wind Turbine,0.434546136,1.0,0,0,23.8842105,-22.5631579,34.084722,-117.529444
57796,1,385,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,33.914167,-118.053611
57797,1,385,Solar Photovoltaic,1.18070658,1.68079826,0,0,10.2,-7.0,33.911944,-118.052222
57806,DIL4,859,Solar Photovoltaic,0.363294333,0.517168696,0,0,10.2,-7.0,38.461944,-121.180278
57816,MCK1,974,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.302594,-121.295819
57817,MCK2,974,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.302594,-121.295819
57818,MCK3,974,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.302594,-121.295819
57819,MCK4,974,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.302594,-121.295819
57820,MCK5,974,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.302594,-121.295819
57821,MCK6,974,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,38.302594,-121.295819
57827,DSPV,1413,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.538056,-119.426388
57831,1,491,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.65434,-117.971004
57833,AW06,1683,Onshore Wind Turbine,65.1819204,150.0,0,0,23.8842105,-22.5631579,35.030855,-118.293188
57834,AW07,295,Onshore Wind Turbine,73.0037509,168.0,0,0,23.8842105,-22.5631579,35.043411,-118.211835
57835,AW08,8680,Onshore Wind Turbine,65.1819204,150.0,0,0,23.8842105,-22.5631579,35.026683,-118.234811
57836,TSM,491,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.654347,-117.973103
57837,AW09,295,Onshore Wind Turbine,57.36009,132.0,0,0,23.8842105,-22.5631579,35.026759,-118.223333
57840,1,8640,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,32.791667,-117.095277
57841,1,1944,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,33.921667,-118.124444
57849,GASF1,975,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,38.282021,-121.464676
57850,GASF2,917,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.28357,-121.461264
57854,1PT1,2080,Conventional Hydroelectric,0.600004192,1.8,0,0,18.7771429,-14.6707143,34.194444,-118.39028
57854,2T3,2080,Conventional Hydroelectric,0.166667613,0.5,0,0,18.7771429,-14.6707143,34.194444,-118.39028
57856,SGU1,1879,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,32.874379,-117.238927
57860,1,475,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.008661,-117.845603
57871,1,8102,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.026944,-118.224167
57891,1,319,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.163889,-119.650556
57892,1,131,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.176389,-120.114167
57895,ID4,219,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,35.402778,-119.038611
57900,S48A,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48B,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48C,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48D,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48E,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48F,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48G,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48H,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48I,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57900,S48J,8315,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.081111,-117.228056
57904,CHNO,1035,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,33.965617,-117.659059
57913,1,1053,Onshore Wind Turbine,62.1400975,143.0,0,0,23.8842105,-22.5631579,32.663889,-116.289722
57933,1,7882,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,38.516389,-121.47528
57959,1,1051,Solar Photovoltaic,5.72188574,8.14540696,0,0,10.2,-7.0,33.27055,-116.34805
57962,BT1,2264,Onshore Wind Turbine,44.3237059,102.0,0,0,23.8842105,-22.5631579,35.008333,-118.241389
57970,SOL1,1578,Solar Photovoltaic,3.17882541,4.52522609,0,0,10.2,-7.0,39.648056,-121.644167
57982,PV-1,1183,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,35.670278,-120.566944
57982,PV-2,1183,Solar Photovoltaic,0.544941499,0.775753044,0,0,10.2,-7.0,35.670278,-120.566944
57993,DSL1,2235,Solar Photovoltaic,36.601904,52.1047461,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL10,2235,Solar Photovoltaic,27.4287221,39.0462365,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL11,2235,Solar Photovoltaic,18.3463638,26.1170191,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL2,2235,Solar Photovoltaic,36.601904,52.1047461,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL3,2235,Solar Photovoltaic,36.601904,52.1047461,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL4,2235,Solar Photovoltaic,27.4287221,39.0462365,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL5,2235,Solar Photovoltaic,22.887543,32.5816278,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL6,2235,Solar Photovoltaic,22.887543,32.5816278,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL7,2235,Solar Photovoltaic,18.3463638,26.1170191,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL8,2235,Solar Photovoltaic,17.1656572,24.4362209,0,0,10.2,-7.0,33.823056,-115.393889
57993,DSL9,2235,Solar Photovoltaic,20.6169534,29.3493235,0,0,10.2,-7.0,33.823056,-115.393889
58002,SPS,1412,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.9025,-119.442778
58003,SPS50,1412,Solar Photovoltaic,45.4117916,64.646087,0,0,10.2,-7.0,35.898333,-119.435278
58039,1,1354,Solar Photovoltaic,22.7058958,32.3230435,0,0,10.2,-7.0,37.734167,-120.995556
58056,PV,377,Solar Photovoltaic,2.27058958,3.23230435,0,0,10.2,-7.0,34.121667,-117.938333
58073,SEPV,456,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,34.618861,-117.939444
58076,1,309,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.9077,-117.9206
58076,2,309,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.9077,-117.9206
58076,3,309,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.9077,-117.9206
58086,1,909,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,38.645119,-121.172999
58086,2,909,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,38.645119,-121.172999
58101,WTG1,1838,Onshore Wind Turbine,0.695273818,1.6,0,0,23.8842105,-22.5631579,34.561944,-117.307222
58101,WTG2,1838,Onshore Wind Turbine,0.695273818,1.6,0,0,23.8842105,-22.5631579,34.561944,-117.307222
58104,WTG1,1329,Onshore Wind Turbine,0.434546136,1.0,0,0,23.8842105,-22.5631579,38.42,-121.818056
58105,WTG1,1402,Onshore Wind Turbine,0.434546136,1.0,0,0,23.8842105,-22.5631579,40.111111,-122.193889
58112,WTG1,1486,Onshore Wind Turbine,0.434546136,1.0,0,0,23.8842105,-22.5631579,38.692778,-121.9325
58114,WTG1,1864,Onshore Wind Turbine,0.695273818,1.6,0,0,23.8842105,-22.5631579,33.914167,-116.749167
58114,WTG2,1864,Onshore Wind Turbine,0.695273818,1.6,0,0,23.8842105,-22.5631579,33.914167,-116.749167
58114,WTG3,1864,Onshore Wind Turbine,0.825637659,1.9,0,0,23.8842105,-22.5631579,33.914167,-116.749167
58118,JDS1,113,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.678611,-119.7975
58119,DPSS,2353,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,38.515,-121.398333
58148,KS,322,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.226111,-119.834167
58149,TAHD,407,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.708889,-118.304722
58169,CPAC,2030,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,33.880638,-117.88656
58169,KHS,2030,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,33.880638,-117.88656
58169,NPS,2030,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,33.880638,-117.88656
58169,PS4,2030,Solar Photovoltaic,0.27247075,0.387876522,0,0,10.2,-7.0,33.880638,-117.88656
58169,SCPS,2030,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,33.880638,-117.88656
58170,GEN1,1038,Solar Photovoltaic,1.18070658,1.68079826,0,0,10.2,-7.0,34.043056,-117.098889
58202,VPS1,1508,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.51231,-117.47753
58204,INV3,1776,Solar Photovoltaic,2.27058958,3.23230435,0,0,10.2,-7.0,38.500278,-121.694167
58206,1,8269,Solar Photovoltaic,9.08235832,12.9292174,0,0,10.2,-7.0,36.142222,-120.1325
58217,INV4,1776,Solar Photovoltaic,2.27058958,3.23230435,0,0,10.2,-7.0,38.500278,-121.694167
58226,1,2275,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.853581,-116.683108
58232,TAHQ,806,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,33.767222,-117.0175
58233,GEN1,1858,Onshore Wind Turbine,2.60727682,6.0,0,0,23.8842105,-22.5631579,33.908889,-116.555556
58244,WEST,812,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,33.719722,-117.009722
58248,GEN1,348,Solar Photovoltaic,1.72564808,2.45655131,0,0,10.2,-7.0,34.183611,-118.574722
58249,GEN1,342,Solar Photovoltaic,3.17882541,4.52522609,0,0,10.2,-7.0,34.248889,-118.483333
58253,GEN1,2091,Solar Photovoltaic,1.45317733,2.06867478,0,0,10.2,-7.0,34.075,-118.36
58289,VNPV,2268,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,33.598889,-114.571667
58290,VSPV,2268,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,33.597222,-114.571667
58304,1,8302,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.505278,-119.540278
58304,2,8302,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.505278,-119.540278
58304,3,8302,Solar Photovoltaic,0.635765082,0.905045218,0,0,10.2,-7.0,36.505278,-119.540278
58306,1,1442,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.2675,-119.128581
58306,2,1442,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.2675,-119.128581
58306,3,1442,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.2675,-119.128581
58307,1,1419,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.3875,-119.255
58307,2,1419,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,36.3875,-119.255
58307,3,1419,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.3875,-119.255
58308,1,1429,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.211944,-119.133889
58308,3,1429,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.211944,-119.133889
58308,4,1429,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.211944,-119.133889
58309,1,1435,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.102778,-119.039722
58309,2,1435,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.102778,-119.039722
58309,5,1435,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.102778,-119.039722
58354,1,8340,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.665556,-118.288056
58355,1,8340,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.665556,-118.286944
58366,1,1412,Solar Photovoltaic,18.3463638,26.1170191,0,0,10.2,-7.0,35.895,-119.510833
58370,GEN1,51,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,39.373333,-121.684167
58371,GEN1,51,Solar Photovoltaic,2.27058958,3.23230435,0,0,10.2,-7.0,39.373333,-121.681667
58373,WRCA,1412,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.871389,-119.4625
58374,CSCA,2402,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.138333,-119.573333
58376,1,71,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,38.001667,-121.747778
58388,AVS1,2314,Solar Photovoltaic,35.4211974,50.4239479,0,0,10.2,-7.0,34.8181,-118.4036
58388,SS11,2314,Solar Photovoltaic,49.0447349,69.817774,0,0,10.2,-7.0,34.8181,-118.4036
58388,SS12,2314,Solar Photovoltaic,49.0447349,69.817774,0,0,10.2,-7.0,34.8181,-118.4036
58388,SS13,2314,Solar Photovoltaic,53.1317962,75.6359218,0,0,10.2,-7.0,34.8181,-118.4036
58388,SS14,2314,Solar Photovoltaic,29.9717824,42.6664174,0,0,10.2,-7.0,34.8181,-118.4036
58388,SS15,2314,Solar Photovoltaic,13.6235375,19.3938261,0,0,10.2,-7.0,34.8181,-118.4036
58388,SS16,2314,Solar Photovoltaic,58.5812111,83.3934522,0,0,10.2,-7.0,34.8181,-118.4036
58389,AVS2,2314,Solar Photovoltaic,17.7105987,25.2119739,0,0,10.2,-7.0,34.848611,-118.352778
58389,SS21,2314,Solar Photovoltaic,54.4941499,77.5753044,0,0,10.2,-7.0,34.848611,-118.352778
58389,SS22,2314,Solar Photovoltaic,50.4070887,71.7571566,0,0,10.2,-7.0,34.848611,-118.352778
58389,SS23,2314,Solar Photovoltaic,43.5953199,62.0602435,0,0,10.2,-7.0,34.848611,-118.352778
58389,SS24,2314,Solar Photovoltaic,39.5082587,56.2420957,0,0,10.2,-7.0,34.848611,-118.352778
58389,SS25,2314,Solar Photovoltaic,47.6823812,67.8783914,0,0,10.2,-7.0,34.848611,-118.352778
58394,AW10,295,Onshore Wind Turbine,59.9673668,138.0,0,0,23.8842105,-22.5631579,35.06,-118.2
58395,AW11,2203,Onshore Wind Turbine,39.1091523,90.0,0,0,4.15,-4.15,35.065,-118.39
58418,1,1508,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,34.501111,-117.466667
58419,1,1508,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,34.497778,-117.471111
58430,CSE1,7889,Solar Photovoltaic,31.0616654,44.2179235,0,0,10.2,-7.0,32.686944,-115.647778
58430,CSE2,7889,Solar Photovoltaic,24.1590731,34.3917183,0,0,10.2,-7.0,32.686944,-115.647778
58430,CSE3,7889,Solar Photovoltaic,31.0616654,44.2179235,0,0,10.2,-7.0,32.686944,-115.647778
58430,CSE4,7889,Solar Photovoltaic,31.0616654,44.2179235,0,0,10.2,-7.0,32.686944,-115.647778
58430,CSE5,7889,Solar Photovoltaic,17.2564808,24.5655131,0,0,10.2,-7.0,32.686944,-115.647778
58430,CSE6,7889,Solar Photovoltaic,24.1590731,34.3917183,0,0,10.2,-7.0,32.686944,-115.647778
58445,1,543,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.655,-118.051111
58445,2,543,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.655,-118.051111
58446,1,543,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.650556,-118.051944
58447,1,543,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.647778,-118.061111
58447,2,543,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.647778,-118.061111
58447,3,543,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.647778,-118.061111
58448,1,1993,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.509167,-117.154444
58449,1,523,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.643889,-118.163056
58449,2,523,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.643889,-118.163056
58449,3,523,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.643889,-118.163056
58450,1,543,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.668889,-118.061389
58451,1,543,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.695278,-118.0625
58452,1,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.708889,-118.274167
58454,1,562,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.600833,-117.642222
58454,2,562,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.600833,-117.642222
58462,1,8185,Solar Photovoltaic,38.0550813,54.1734209,0,0,10.2,-7.0,33.694722,-114.739722
58462,BLK2,8185,Solar Photovoltaic,19.0729525,27.1513565,0,0,10.2,-7.0,33.694722,-114.739722
58462,BLK3,8185,Solar Photovoltaic,35.9661389,51.1997009,0,0,10.2,-7.0,33.694722,-114.739722
58462,BLK4,8185,Solar Photovoltaic,28.5186051,40.5977426,0,0,10.2,-7.0,33.694722,-114.739722
58462,BLK5,8185,Solar Photovoltaic,28.5186051,40.5977426,0,0,10.2,-7.0,33.694722,-114.739722
58462,BLK6,8185,Solar Photovoltaic,24.4315439,34.7795948,0,0,10.2,-7.0,33.694722,-114.739722
58462,BLK7,8185,Solar Photovoltaic,38.0550813,54.1734209,0,0,10.2,-7.0,33.694722,-114.739722
58462,BLK8,8185,Solar Photovoltaic,33.1506079,47.1916435,0,0,10.2,-7.0,33.694722,-114.739722
58467,CVS1,7889,Solar Photovoltaic,133.873962,190.576664,0,0,10.2,-7.0,32.753333,-115.726389
58498,RONE,308,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.9,-118.246944
58499,RTWO,308,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.900278,-118.238333
58500,RIO,295,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,35.00745,-118.16451
58502,COL3,295,Solar Photovoltaic,9.08235832,12.9292174,0,0,10.2,-7.0,35.024722,-118.164167
58506,937,8357,Solar Photovoltaic,3.63294333,5.17168696,0,0,10.2,-7.0,33.568333,-114.918056
58508,PV3,8673,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,38.136389,-121.148889
58509,PV4,8405,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,35.55795,-120.68287
58510,PV5,8673,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.12139,-121.14122
58513,937,8357,Solar Photovoltaic,3.63294333,5.17168696,0,0,10.2,-7.0,33.565,-114.918056
58514,DHCA,1858,Solar Photovoltaic,2.08894241,2.97372,0,0,10.2,-7.0,33.923056,-116.53
58522,1,573,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.941111,-120.046667
58525,1,7823,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,37.633526,-122.139717
58527,1,1713,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,32.967222,-115.5325
58528,WDT44,796,Solar Photovoltaic,3.63294333,5.17168696,0,0,10.2,-7.0,33.8906,-116.5431
58542,DSL12,2235,Solar Photovoltaic,35.512021,50.55324,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL13,2235,Solar Photovoltaic,35.512021,50.55324,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL14,2235,Solar Photovoltaic,24.0682495,34.2624261,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL15,2235,Solar Photovoltaic,12.6244781,17.9716122,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL16,2235,Solar Photovoltaic,20.6169534,29.3493235,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL17,2235,Solar Photovoltaic,26.3388391,37.4947305,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL18,2235,Solar Photovoltaic,26.3388391,37.4947305,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL19,2235,Solar Photovoltaic,22.887543,32.5816278,0,0,10.2,-7.0,33.8055,-115.3947
58542,DSL20,2235,Solar Photovoltaic,22.887543,32.5816278,0,0,10.2,-7.0,33.8055,-115.3947
58545,1,181,Solar Photovoltaic,5.17694424,7.36965392,0,0,12.0,-5.325,32.982778,-115.481944
58578,SON1,1451,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,37.889753,-120.528723
58581,1,1041,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.043889,-117.531111
58582,1,1846,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.05,-117.596111
58585,SOLR,43,Solar Photovoltaic,1.54400091,2.19796696,0,0,10.2,-7.0,39.724167,-121.815278
58590,1,1013,Solar Photovoltaic,16.8023629,23.9190522,0,0,10.2,-7.0,34.157222,-116.234444
58609,ISP1,1508,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.553056,-117.456944
58610,NSP1,1993,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.551111,-117.191111
58611,1,1993,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.496944,-117.145
58612,1,1993,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.545,-117.191944
58616,WSF1,8269,Solar Photovoltaic,16.348245,23.2725913,0,0,10.2,-7.0,36.138056,-120.075833
58621,ECPV,7751,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,32.803333,-115.546389
58625,SRPV2,16,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,37.719167,-121.886944
58625,SRPV3,16,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,37.719167,-121.886944
58626,WABSA,8340,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.681667,-118.324722
58627,WADR,8340,Solar Photovoltaic,9.08235832,12.9292174,0,0,10.2,-7.0,34.688889,-118.320278
58633,1,8196,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.721111,-121.787778
58634,1,543,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.695833,-118.058889
58636,1,839,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.643611,-121.416389
58642,1,1426,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.2,-119.42
58642,2,1426,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.2,-119.42
58698,D960,8082,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.013056,-117.5375
58698,D9611,8082,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.013056,-117.5375
58698,D9612,8082,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,34.013056,-117.5375
58711,BLKW,229,Solar Photovoltaic,10.89883,15.5150609,0,0,10.2,-7.0,35.62,-119.85
58711,LTHL,229,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.62,-119.85
58713,NSTR,137,Solar Photovoltaic,55.9473272,79.6439792,0,0,10.2,-7.0,36.73,-120.41
58718,PV1,226,Solar Photovoltaic,10.89883,15.5150609,0,0,10.2,-7.0,35.150694,-118.875
58721,ORION,226,Solar Photovoltaic,7.26588665,10.3433739,0,0,10.2,-7.0,35.150694,-118.875278
58748,NBWT,7892,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.300556,-121.966389
58750,LDFRB,407,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,34.716944,-118.289444
58751,RSC2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.713333,-118.289444
58752,RSD2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.713333,-118.289444
58753,SSA2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.723056,-118.289722
58754,SSB2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.723056,-118.289722
58755,SSC2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.723056,-118.289722
58756,SSD2,407,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.723056,-118.289722
58757,UE2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.723056,-118.289722
58757,UF2,407,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,34.723056,-118.289722
58757,UG2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.723056,-118.289722
58757,UH2,407,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.723056,-118.289722
58761,EXSA,1952,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,34.582222,-117.341667
58762,EXSB,1952,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,34.583333,-117.340278
58763,EXSC2,1952,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.584444,-117.341389
58814,GENA,1284,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,41.031389,-121.4225
58814,GENB,1284,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,41.031389,-121.4225
58890,BERI,8045,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,38.510833,-122.479722
58906,VC1,1541,Solar Photovoltaic,2.27058958,3.23230435,0,0,10.2,-7.0,33.234167,-117.001667
58907,VC2,1541,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,33.234167,-117.001667
58909,RAM1,1061,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,33.012222,-116.875
58911,RAM2,1061,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,33.012222,-116.875
58912,1,385,Solar Photovoltaic,1.6348245,2.32725913,0,0,10.2,-7.0,33.910833,-118.044444
58913,1,385,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,33.910833,-118.044444
58919,2127,1391,Solar Photovoltaic,1.18070658,1.68079826,0,0,10.2,-7.0,39.291667,-121.669722
58954,PV,909,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.643611,-121.163889
58963,PV,401,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.136111,-118.701944
58973,W2CA,8865,Solar Photovoltaic,17.9830695,25.5998505,0,0,10.2,-7.0,35.874722,-119.046111
58975,PV1,322,Solar Photovoltaic,92.6400548,131.878017,0,0,10.2,-7.0,36.218806,-119.805833
58983,1,295,Solar Photovoltaic,40.8706124,58.1814783,0,0,10.2,-7.0,35.026667,-118.185556
58984,1,116,Solar Photovoltaic,17.2564808,24.5655131,0,0,10.2,-7.0,36.6175,-120.290833
58985,1,322,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.247778,-119.833889
58986,1,258,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.223333,-119.088889
58990,1,295,Solar Photovoltaic,13.6235375,19.3938261,0,0,10.2,-7.0,35.026667,-118.185556
59058,GEN 1,2118,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.399444,-121.960278
59087,GEN 1,2402,Solar Photovoltaic,10.89883,15.5150609,0,0,10.2,-7.0,36.134444,-119.554444
59088,GEN 1,1712,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,33.165833,-115.532222
59094,GEN 1,448,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.708333,-118.130556
59095,GEN 1,448,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.708333,-118.130556
59096,GEN1,448,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.708333,-118.130556
59098,PV1,448,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.700278,-118.123611
59099,PV1,448,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.700278,-118.123611
59129,57449,2253,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,37.969722,-121.719444
59130,57449,1603,Solar Photovoltaic,1.18070658,1.68079826,0,0,10.2,-7.0,37.921944,-121.755556
59132,57449,289,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,34.9325,-117.907222
59133,57449,309,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,34.917222,-117.900278
59138,57449,1114,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,32.906111,-117.121389
59139,57449,1085,Solar Photovoltaic,0.999059415,1.42221391,0,0,10.2,-7.0,33.21,-117.170556
59167,LS1,448,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.715,-118.095
59169,LS2,2020,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.710556,-118.166111
59182,34608,993,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.435,-117.378056
59183,PV1,2402,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.138056,-119.564722
59203,PV1,1429,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.19,-119.12
59203,PV2,1429,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.19,-119.12
59203,PV3,1429,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.19,-119.12
59219,PV1,1435,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.05,-119.02
59219,PV2,1435,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.05,-119.02
59235,GEN1,295,Onshore Wind Turbine,8.6040135,19.8,0,0,23.8842105,-22.5631579,35.088889,-118.206389
59236,GEN1,1680,Onshore Wind Turbine,43.0200675,99.0,0,0,23.8842105,-22.5631579,35.060556,-118.243333
59249,PV1,1674,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.416111,-119.6825
59250,PV1,1985,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.4225,-119.629167
59262,LLRC,456,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,34.599444,-117.932778
59265,PV8,7914,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,37.267778,-120.484444
59267,PV9,7914,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,37.267778,-120.4825
59269,VMLB2,7659,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.512778,-117.387222
59270,VMLC2,7659,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.511389,-117.387222
59271,VMLD2,7659,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.509444,-117.387222
59272,VMLE2,7659,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.508056,-117.387222
59273,PALME,456,Solar Photovoltaic,9.08235832,12.9292174,0,0,10.2,-7.0,34.613056,-117.938889
59283,W4236,2252,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.001111,-121.703889
59300,HAN1,1973,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.306667,-119.629167
59300,HAN2,1973,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,36.306667,-119.629167
59322,GEN1,1676,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.305556,-119.6225
59323,SMUPV,8775,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,38.587222,-121.457778
59328,GAC1,1542,Onshore Wind Turbine,0.434546136,1.0,0,0,23.8842105,-22.5631579,32.702107,-116.354587
59329,SOL1,8712,Onshore Wind Turbine,0.434546136,1.0,0,0,23.8842105,-22.5631579,36.421111,-121.340278
59330,TAY1,638,Onshore Wind Turbine,0.434546136,1.0,0,0,23.8842105,-22.5631579,36.505,-121.451667
59331,ANB2,1330,Onshore Wind Turbine,0.695273818,1.6,0,0,23.8842105,-22.5631579,38.233611,-122.0925
59334,INV-1,2314,Solar Photovoltaic,16.348245,23.2725913,0,0,10.2,-7.0,34.812222,-118.352778
59339,SSC13,2254,Solar Photovoltaic,98.0894698,139.635548,0,0,10.2,-7.0,37.130278,-121.052222
59359,10400,1025,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.473889,-117.562778
59360,11113,1025,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.471389,-117.562222
59395,SC500,1421,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,36.185,-119.375
59405,PV11,1875,Solar Photovoltaic,1.18070658,1.68079826,0,0,1.6,-1.1,33.713056,-117.0725
59408,1,8355,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.393333,-119.127778
59409,SNL17,2276,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.768333,-117.323611
59410,SNL19,2276,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.766389,-117.323611
59411,SNL18,2276,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.765,-117.323611
59412,SKI20,235,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.126111,-119.243333
59413,C2CA,2402,Solar Photovoltaic,17.9830695,25.5998505,0,0,10.2,-7.0,36.141944,-119.581667
59414,AWCA,268,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.815,-119.459722
59416,PV1,2032,Solar Photovoltaic,1.90729525,2.71513565,0,0,10.2,-7.0,33.8025,-117.919722
59421,11111,1025,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.413056,-117.470833
59422,10401,1025,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.4175,-117.469722
59423,10402,1025,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.415278,-117.47
59428,GENE1,164,Conventional Hydroelectric,0.466669881,1.4,0,0,18.7771429,-14.6707143,40.526389,-123.725556
59428,GENE2,164,Conventional Hydroelectric,0.0,0.1,0,0,18.7771429,-14.6707143,40.526389,-123.725556
59431,SSG1,8340,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.703611,-118.334167
59440,SAS,1953,Solar Photovoltaic,6.35765082,9.05045218,0,0,10.2,-7.0,34.557222,-117.3775
59441,SAS,1953,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.557222,-117.3775
59443,WAS1,8340,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.689167,-118.324722
59469,ALAMO,2277,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.682222,-117.3475
59473,AC2PV,1264,Solar Photovoltaic,13.078596,18.6180731,0,0,10.2,-7.0,37.33,-122.01
59523,FRFSP,149,Solar Photovoltaic,54.4941499,77.5753044,0,0,10.2,-7.0,36.386944,-120.236667
59524,FRBSP,229,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.612,-119.845
59525,FRWSP,1640,Solar Photovoltaic,181.647166,258.584348,0,0,10.2,-7.0,37.009444,-120.957222
59528,OASIS,543,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.648889,-118.076667
59536,AWI,1508,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.548056,-117.464444
59537,AW2,1508,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.548056,-117.464444
59539,1,814,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,33.896111,-117.283611
59540,2,2283,Solar Photovoltaic,1.6348245,2.32725913,0,0,10.2,-7.0,34.100278,-117.552778
59541,3,1006,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.039722,-117.606667
59550,PCSF,1487,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,38.521111,-121.993889
59555,VEGA1,610,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.925833,-120.82
59597,CS001,998,Solar Photovoltaic,2.27058958,3.23230435,0,0,10.2,-7.0,34.093333,-117.319444
59598,CS002,1844,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.042222,-117.361667
59599,GEN1,8865,Solar Photovoltaic,12.7153016,18.1009044,0,0,10.2,-7.0,35.831944,-119.056111
59600,GEN1,8865,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.835833,-119.056111
59607,MWS,2199,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.115278,-119.317778
59610,APNLI,812,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,33.74,-117.010556
59633,KS,326,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.050833,-119.9475
59638,CLH,276,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.726667,-119.905833
59651,W4161,2063,Solar Photovoltaic,1.45317733,2.06867478,0,0,10.2,-7.0,34.071389,-118.196111
59687,NDP1,618,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,37.05758,-120.653625
59703,1,582,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,38.129759,-122.568158
59722,SEV1,182,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,33.1125,-116.0139
59723,SEV2,182,Solar Photovoltaic,27.247075,38.7876522,0,0,10.2,-7.0,33.1101,-116.0059
59730,SPV18,456,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,34.613602,-117.93439
59738,CSB,137,Solar Photovoltaic,4.54117916,6.4646087,0,0,10.2,-7.0,36.723806,-120.432139
59739,LWADB,2020,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,34.780192,-118.19333
59740,SPVMW,2264,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.022903,-118.282694
59746,1,1970,Solar Photovoltaic,1.81647166,2.58584348,0,0,10.2,-7.0,36.13726,-120.218453
59748,1,1970,Solar Photovoltaic,1.089883,1.55150609,0,0,10.2,-7.0,36.137219,-120.224445
59798,W4172,8600,Solar Photovoltaic,1.18070658,1.68079826,0,0,10.2,-7.0,33.792694,-118.252407
59868,GEN01,2314,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.819,-118.432
59872,UCD1,7649,Solar Photovoltaic,11.8070658,16.8079826,0,0,10.2,-7.0,38.55,-121.75
59878,GEN01,2264,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.0199,-118.2879
59879,GEN01,2314,Solar Photovoltaic,137.234434,195.360475,0,0,10.2,-7.0,34.862,-118.38
59900,C3CA,2402,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.15042,-119.58542
59915,ORCA,8766,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,36.876847,-120.667608
59916,12307,1016,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.03527,-117.5341
59942,ML1,478,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,34.6608,-118.0836
59948,BF111,259,Solar Photovoltaic,1.27153016,1.81009044,0,0,10.2,-7.0,35.317551,-118.989894
59961,WABSB,407,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.73206,-118.313573
59962,NLR,407,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.719538,-118.31301
59963,CADRC,407,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,34.720499,-118.30046
59964,ELVSC,407,Solar Photovoltaic,36.3294333,51.7168696,0,0,10.2,-7.0,34.730263,-118.30425
59976,ASTR1,2314,Solar Photovoltaic,90.8235832,129.292174,0,0,10.2,-7.0,34.844226,-118.458466
59977,ASTR2,2314,Solar Photovoltaic,68.1176874,96.9691305,0,0,10.2,-7.0,34.836649,-118.480204
59978,ECA22,155,Solar Photovoltaic,1.36235375,1.93938261,0,0,10.2,-7.0,39.69898,-122.175583
59979,GEN1,1505,Solar Photovoltaic,17.438128,24.8240974,0,0,10.2,-7.0,38.019671,-121.86506
60007,MORLS,276,Solar Photovoltaic,13.6235375,19.3938261,0,0,10.2,-7.0,35.731362,-119.818712
60026,PV1,456,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,34.600231,-117.94751
60032,RCHTR,2283,Solar Photovoltaic,0.908235832,1.29292174,0,0,10.2,-7.0,34.097728,-117.544529
60033,GEN01,1178,Solar Photovoltaic,118.070658,168.079826,0,0,10.2,-7.0,35.615573,-120.404352
60034,GEN01,1178,Solar Photovoltaic,136.235375,193.938261,0,0,10.2,-7.0,35.615573,-120.404352
60035,RPU1,781,Solar Photovoltaic,6.63012157,9.4383287,0,0,10.2,-7.0,33.97819,-117.38514
60039,FTRS,1384,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,37.379919,-121.130661
60043,GEN01,1506,Solar Photovoltaic,36.3294333,51.7168696,0,0,10.2,-7.0,34.901,-119.596
60049,GE,1625,Onshore Wind Turbine,37.3275131,85.9,0,0,23.8842105,-22.5631579,37.713311,-121.640353
60060,SDIA2,1521,Solar Photovoltaic,1.90729525,2.71513565,0,0,10.2,-7.0,32.729238,-117.207718
60060,SDIAA,1521,Solar Photovoltaic,0.544941499,0.775753044,0,0,10.2,-7.0,32.729238,-117.207718
60060,SDIAB,1521,Solar Photovoltaic,0.454117916,0.64646087,0,0,10.2,-7.0,32.729238,-117.207718
60077,AVCA,317,Solar Photovoltaic,14.3501261,20.4281635,0,0,10.2,-7.0,35.996324,-120.15146
60078,DU1CA,8865,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.856278,-119.068414
60079,DU2CA,8865,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.844167,-119.068069
60080,DU3CA,8865,Solar Photovoltaic,13.6235375,19.3938261,0,0,10.2,-7.0,35.845378,-119.056992
60081,DU4CA,8865,Solar Photovoltaic,18.1647166,25.8584348,0,0,10.2,-7.0,35.850403,-119.026992
60085,PV1,503,Solar Photovoltaic,3.36047258,4.78381044,0,0,10.2,-7.0,34.748894,-117.973571
60086,PV1,478,Solar Photovoltaic,2.7247075,3.87876522,0,0,10.2,-7.0,34.66072,-118.081152
